\subsubsection{Quadro de distribuição} \label{switchboard: distribuicao}

\begin{enumerate}

	\item Instalação dos quadros de distribuição em local de fácil acesso para operação e manutenção. Localizar o quadro de distribuição, sempre que possível no pavimento técnico e próximo ao centro das cargas e de tal modo que a extensão dos circuitos a ele associados não ultrapasse 40m.
	
	\item No caso da inexistência ou impossibilidade de instalação no pavimento técnico, os quadros de distribuição deverão ser instalados preferencialmente nas áreas técnicas ou próximos aos \textit{shafts}, sempre próximos ao centro das cargas.
	
	\item Devem ser projetados disjuntores de acordo com a norma IEC 947-2, como dispositivos de proteção dos circuitos.;
	
	\item Prever disjuntores de reserva (20\%), deixando espaços vazios para futuras adições de disjuntores na proporção de um para cada cinco disjuntores ativos.
	
	\item Os quadros gerais deverão sempre ser dotados de disjuntores gerais com classe de corrente e tensão projetadas a critério do projetista;
	
	\item Prever protetores de surtos em todos os quadros de distribuição gerais parciais (não se aplica aos quadros de distribuição terminais);

\end{enumerate}